#   dynamics data written  Tue Aug 22 10:06:00 2017
#   from saved case filename [D:\Users\rhallett\Desktop\Project1\Cases\miniWECC_V9_RJ_govsfixed.dyd]
#
#   title
#
#
#
#
#
#   comments
#
#
#
#
#
#
#
#
#
#
#
#
#
#
#
#
lodrep
#
#   area 1 [area1                           ]
#
models

alwscc                1 "BCH-G1      "  20.00 "1 " : #9 1.000000 0.0 1.000000 1.000000 0.0 0.0 0.0 0.0 0.0 0.0  0.0
genrou                1 "BCH-G1      "  20.00 "1 " : #9 mva=4500.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a                1 "BCH-G1      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                 1 "BCH-G1      "  20.00 "1 " : #1 mwcap=4500.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
pss2a                 1 "BCH-G1      "  20.00 "1 " : #1 1.000000 0.0   3.0000 0.0   2.0000 0.0   2.0000 0.0 0.0 0.0  0.0 0.0 0.0 0.0 0.0 0.0 0.0  10.0000 0.250000 0.040000 0.200000 0.030000 0.100000 -0.100000 1.000000 0.0 0.0
genrou                3 "BCH-G2      "  20.00 "1 " : #9 mva=3700.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a                3 "BCH-G2      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                 3 "BCH-G2      "  20.00 "1 " : #1 mwcap=3700.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
genrou                5 "BCH-G3      "  20.00 "1 " : #9 mva=3700.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a                5 "BCH-G3      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                 5 "BCH-G3      "  20.00 "1 " : #1 mwcap=3700.0000 0.050000 0.200000 1.000000 0.0 -1.000000   5.0000 0.0
genrou                9 "SEA-GEN     "  20.00 "1 " : #9 mva=2000.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a                9 "SEA-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
fmeta                11 "SEA-LOAD    " 110.00 "1 " : #9 0.0 0.0 0.050000
genrou               12 "LVIEW-GE    "  20.00 "1 " : #9 mva=4000.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               12 "LVIEW-GE    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               14 "ORE-G14     "  20.00 "1 " : #9 mva=1200.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               14 "ORE-G14     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               17 "WA-GEN      "  20.00 "1 " : #9 mva=8300.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               17 "WA-GEN      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                17 "WA-GEN      "  20.00 "1 " : #1 mwcap=8300.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
genrou               19 "ORE-G19     "  20.00 "1 " : #9 mva=3600.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               19 "ORE-G19     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                19 "ORE-G19     "  20.00 "1 " : #1 mwcap=3600.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
genrou               22 "ORE-G22     "  20.00 "1 " : #9 mva=1230.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               22 "ORE-G22     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               23 "ORE-G23     "  20.00 "1 " : #9 mva=5000.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.3000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               23 "ORE-G23     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                23 "ORE-G23     "  20.00 "1 " : #1 mwcap=5000.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
genrou               25 "ORE-G25     "  20.00 "1 " : #9 mva=3000.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               25 "ORE-G25     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               27 "BNDRY-GE    "  20.00 "1 " : #9 mva=300.0000  7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               27 "BNDRY-GE    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               30 "MNT-GEN     "  20.00 "1 " : #9 mva=1800.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               30 "MNT-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                30 "MNT-GEN     "  20.00 "1 " : #1 mwcap=1800.0000 0.050000 0.200000 1.000000 0.0 -1.000000   5.0000 0.0
pss2a                30 "MNT-GEN     "  20.00 "1 " : #1 1.000000 0.0   3.0000 0.0   2.0000 0.0   2.0000 0.0 0.0 0.0  0.0 0.0 0.0 0.0 0.0 0.0 0.0  10.0000 0.250000 0.040000 0.200000 0.030000 0.100000 -0.100000 1.000000 0.0 0.0
genrou               32 "COLS-GEN    "  20.00 "1 " : #9 mva=2300.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               32 "COLS-GEN    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                32 "COLS-GEN    "  20.00 "1 " : #1 mwcap=2300.0000 0.050000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
pss2a                32 "COLS-GEN    "  20.00 "1 " : #1 1.000000 0.0   3.0000 0.0   2.0000 0.0   2.0000 0.0 0.0 0.0  0.0 0.0 0.0 0.0 0.0 0.0 0.0  10.0000 0.250000 0.040000 0.200000 0.030000 0.100000 -0.100000 1.000000 0.0 0.0
genrou               34 "ORE-G15     "  20.00 "1 " : #9 mva=650.0000  7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               34 "ORE-G15     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               37 "CA-37       "  20.00 "1 " : #9 mva=3000.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               37 "CA-37       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                37 "CA-37       "  20.00 "1 " : #1 mwcap=3000.0000 0.050000 0.200000 1.000000 0.0 -1.000000   5.0000 0.0
genrou               39 "CA-39       "  20.00 "1 " : #9 mva=2500.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               39 "CA-39       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               41 "SFO-GEN     "  20.00 "1 " : #9 mva=5200.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               41 "SFO-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                41 "SFO-GEN     "  20.00 "1 " : #1 mwcap=5200.0000 0.200000 0.500000 1.000000 0.0   4.0000  10.0000 0.0
pss2a                41 "SFO-GEN     "  20.00 "1 " : #1 1.000000 0.0   3.0000 0.0   2.0000 0.0   2.0000 0.0 0.0 0.0  0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.250000 0.040000 0.200000 0.030000 0.100000 -0.100000 1.000000 0.0 0.0
genrou               45 "SC-G3       "  20.00 "1 " : #9 mva=3500.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               45 "SC-G3       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                45 "SC-G3       "  20.00 "1 " : #1 mwcap=3500.0000 0.200000 0.500000 1.000000 0.0   4.0000  10.0000 0.0
genrou               47 "SC-G4       "  20.00 "1 " : #9 mva=2600.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               47 "SC-G4       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               48 "SC-G1       "  20.00 "1 " : #9 mva=17800.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               48 "SC-G1       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                48 "SC-G1       "  20.00 "1 " : #1 mwcap=17800.0000 0.050000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
genrou               51 "SC-G2       "  20.00 "1 " : #9 mva=2500.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               51 "SC-G2       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               53 "SDG-GEN     "  20.00 "1 " : #9 mva=3500.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               53 "SDG-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                53 "SDG-GEN     "  20.00 "1 " : #1 mwcap=3500.0000 0.050000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
genrou               58 "NEV-G1      "  20.00 "1 " : #9 mva=3200.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               58 "NEV-G1      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                58 "NEV-G1      "  20.00 "1 " : #1 mwcap=3200.0000 0.050000 0.200000 1.000000 0.0 -1.000000  15.0000 0.0
genrou               59 "NEV-G2      "  20.00 "1 " : #9 mva=5200.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               59 "NEV-G2      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                59 "NEV-G2      "  20.00 "1 " : #1 mwcap=5200.0000 0.200000 0.500000 1.000000 0.0   4.0000  10.0000 0.0
genrou               60 "PV-60       "  20.00 "1 " : #9 mva=4700.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               60 "PV-60       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               62 "PHX-GEN     "  20.00 "1 " : #9 mva=11300.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               62 "PHX-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                62 "PHX-GEN     "  20.00 "1 " : #1 mwcap=11300.0000 0.200000 0.500000 1.000000 0.0   4.0000  10.0000 0.0
genrou               65 "AZ-65       "  20.00 "1 " : #9 mva=10000.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               65 "AZ-65       "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                65 "AZ-65       "  20.00 "1 " : #1 mwcap=10000.0000 0.250000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
genrou               68 "COLO-GEN    "  20.00 "1 " : #9 mva=10500.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               68 "COLO-GEN    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               71 "COLO-GEN    "  20.00 "1 " : #9 mva=9700.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               71 "COLO-GEN    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                71 "COLO-GEN    "  20.00 "1 " : #1 mwcap=9700.0000 0.200000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
genrou               74 "BRDG-GEN    "  20.00 "1 " : #9 mva=2400.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               74 "BRDG-GEN    "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
genrou               76 "IDA-76      "  20.00 "1 " : #9 mva=2200.0000 6.0000 0.0250 0.0600 0.0400  5.0000 0.0000 1.2000 0.7000 0.3000 0.2300 0.2200 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a               76 "IDA-76      "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1                76 "IDA-76      "  20.00 "1 " : #1 mwcap=2200.0000 0.050000 0.200000 1.000000 0.0 -1.000000   5.0000 0.0
genrou              107 "NEV-107     "  20.00 "1 " : #9 mva=1200.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a              107 "NEV-107     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1               107 "NEV-107     "  20.00 "1 " : #1 mwcap=1200.0000 0.050000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
genrou              118 "ALB-GEN     "  20.00 "1 " : #9 mva=13000.0000 7.5000 0.0250 0.5000 0.0600  6.5000 0.0000 2.0000 1.9000 0.2000 0.7000 0.1800 0.1700 0.0500 0.3000 0.0000 0.0000 0.0000 0.0000
exst3a              118 "ALB-GEN     "  20.00 "1 " : #1 0.0 0.100000 -0.100000 1.000000 1.000000  10.0000   200.00 0.020000   5.0000  -5.0000  0.0 1.000000 0.0   5.0000 0.0 0.0   5.0000 0.0
tgov1               118 "ALB-GEN     "  20.00 "1 " : #1 mwcap=13000.0000 0.200000 0.100000 1.000000 0.0   3.0000  10.0000 0.0
pss2a               118 "ALB-GEN     "  20.00 "1 " : #1 1.000000 0.0   3.0000 0.0   2.0000 0.0   2.0000 0.0 0.0 0.0  0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.250000 0.040000 0.200000 0.030000 0.100000 -0.100000 1.000000 0.0 0.0
list of out of service models
#
#  template for PSLF dynamic models
#
# genrou : tpdo tppdo tpqo tppqo h d ld lq lpd lpq lppd ll s1 s12 ra rcomp xcomp accel
# exst3a : tr vimax vimin kj tc tb ka ta vrmax vrmin kg kp ki vbmax kc xl vgmax angp
# tgov1 : r t1 vmax vmin t2 t3 dt
# pss2a : j1 k1 j2 k2 tw1 tw2 tw3 tw4 t6 t7 ks2 ks3 ks4 t8 t9 n m ks1 t1 t2 t3 t4 vstmax vstmin a ta tb
# alwscc : area p1 q1 p2 q2 p3 q3 p4 q4 lpd lqd
