#Examples of models that should are in the WECC
#from
#dyd: C:\LTD\pslf_systems\fullWecc\18HSP\18HSP2a1.dyd
#modified to work with 6 machine system.... all govs on first machine

####Machines Found:
#{'TOTAL': 4235,

#'gencc': 48,
#p750
gencc    1 "1" 22.00 "1 " : #9 mva=445.0  "tpdo" 5.5  "tppdo" 0.034  "tpqo" 0.470  "tppqo" 0.060  "h" 1.440  "d" 0.0  "ld" 1.650  "lq" 1.590  "lpd" 0.260  "lpq" 0.460  "lppd" 0.2050  "lppq" 0.2050  "ll" 0.150  "s1" 0.1170  "s12" 0.330  "ra" 0.0043  "rcomp" 0.0  "xcomp" -0.06  "accel" 0.30  "pf" 0.54  "qf" 0.54

#'genrou': 1823,
#p760
genrou   2 "2" 22.00 "1 " : #9 mva=207.80  "tpdo" 4.580  "tppdo" 0.0330  "tpqo" 0.3930  "tppqo" 0.0740  "h" 5.360  "d" 0.0  "ld" 1.830  "lq" 1.7460  "lpd" 0.240  "lpq" 0.4610  "lppd" 0.180  "ll" 0.1680  "s1" 0.0770  "s12" 0.2670  "ra" 0.0030  "rcomp" 0.0  "xcomp" 0.0  "accel" 0.50

#'gentpf': 587,
#p768
gentpf   2 "2" 22.00 "2 " : #9 mva=28.0000   5.8500 0.0500 0.2000 0.0600 1.7064 0.0000 1.5900 1.0000 0.4500 1.0000 0.3000 0.3000 0.2640 1.1670 0.9490 0.0043 0.0000 0.0000 1.0000

#'gentpj': 1681,
#p771
gentpj   3 "3" 22.00 "1 " : #9 mva=115.000  8.9  0.04  0.0  0.08  3.8  0.5  0.85   0.61   0.22  0.61   0.18  0.18  0.14  0.163  0.378  0.00144  0.0  0.0  0.5  0.08

#'genwri': 7,
#p774
genwri   4 "4" 22.00 "1 " : #9 mva=28.890  "ls" 6.960000 "lp" 0.30700  "ll" 0.1260  "ra" 0.00500 "tpo" 0.087 "h" 3.00  "d" 3.0  "s1" 0.03  "s12" 0.29  "spdrot" 1.012 "acc" 0.5

#'gewtg': 52,
#p776
gewtg    5 "5" 22.00 "1 " : #9 mva=9.0000   0.800000 -0.120 -0.500 -0.700 -0.8500 0.100 0.200 2.000000 0.1700 0.1700 0.1700 1.0000 0.1700 1.000 5.0000 0.510000 0.0

#'motor1': 37,
#p910
motor1   5 "5" 22.00 "1 " : #9 mva=110.0000 4.6300 0.214000 0.0   1.4000   3.2500 0.0 0.010000 0.100000 0.850000 0.500000 0.1  99  1  99  0.5  0.15  0  0

####Prime Movers Found:
#{'TOTAL': 2855,

#'ccbt1': 3, 
#steam plant boiler p531
ccbt1    1 "1" 22.00 "1 " : #9 mwcap=12.5100 1.000000 0.040000 0.0 0.0 0.025000 0.0  40.0000 1.000000 0.0 0.300000  10.0000 1.000000 0.0 0.0 0.0 0.0 0.0 0.0 1.000000 0.025000 1.0500 -0.200000 0.002500 -0.002500 0.0 0.0 0.0 0.0 0.0 0.0 5.0000   2.5000 1.000000 0.0 1.000000 -1.000000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.000000 0.800000   2.0000   5.0000 100.0000 0.150000  20.0000 0.0 0.0 0.0 0.0 0.0 1.000000 1.000000 0.500000 0.0 0.500000 0.500000 1.000000

#'g2wscc': 21, 
#Double derivative hydro governor and turbine.
#(Represents WECC G2 governor plus turbine
#model.) 
#p738
g2wscc   1 "1" 22.00 "1 " : #9  mwcap=62.0  1  0  0.05  0.1  0.1  0.2  0.07  -0.07  6  0.4  0.25  1  0.35  -1  0.5  1  0.02  0  0  -1  0  0  0  0  0  0  0  0  0  0  0

#'gast': 37,
#Single shaft gas turbine, 
#p741
gast     1 "1" 22.00 "1 " : #9 0.060 0.10 1.00 3.00 0.793 4.00 1.00 -0.057 0.0  0.0   0.150 0.020 10.0 0.300 0.070 1.40 0.00 0.00 0.0 0.0  0.0 0.0 0.0  0.0 0.0  0.0 0.0  0.0 0.0  0.0 0.0 1.00 2.30 3.00 
gast     1 "1" 22.00 "1 " : #9  mwcap=47.25  "r" 0.05  "t1" 0.4  "t2" 0.10  "t3" 3.0  "lmax" 1.5  "kt" 3.0  "vmax" 1.50  "vmin" -0.2  "dturb" 0.0  "fidle" 0.0  "rmax" 99.0  "linc" 99.0  "tltr" 10.0  "ltrat" 99.0  "a" 0.0  "b" 1.0  "db1" 0.0  "eps" 0.0  "db2" 0.0  "gv1" 0.0  "pgv1" 0.0  "gv2" 0.0  "pgv2" 0.0  "gv3" 0.0  "pgv3" 0.0  "gv4" 0.0  "pgv4" 0.0  "gv5" 0.0  "pgv5" 0.0  "gv6" 0.0  "pgv6" 0.0  "ka" 0.0  "t4" 0.0  "t5" 0.0

#'ggov1': 1315,
#General governor model
#p780
ggov1    1 "1" 22.00 "1 " : #9  mwcap=186.0  "r" 0.0430  "rselect" 1.0  "tpelec" 5.0  "maxerr" 0.0250  "minerr" -0.0250  "kpgov" 4.20  "kigov" 0.60  "kdgov" 0.0  "tdgov" 1.0  "vmax" 1.0  "vmin" 0.150  "tact" 0.20  "kturb" 1.50  "wfnl" 0.180  "tb" 1.0  "tc" 1.0  "flag" 1.0  "teng" 0.0  "tfload" 4.0  "kpload" 1.0  "kiload" 3.30  "ldref" 1.0  "dm" 0.0  "ropen" 99.0  "rclose" -99.0  "kimw" 0.0  "pmwset" 0.0  "aset" 99.0  "ka" 10.0  "ta" 1.0  "db" 0.00060  "tsa" 1.0  "tsb" 1.0  "rup" 99.0  "rdown" -99.0

#ggov3': 30,
#General governor model with GE gas turbine
#control features
#p787
ggov3    1 "1" 22.00 "1 " : #9  mwcap=170  "r" 0.038  "rselect" 1.0  "tpelec" 5.0  "maxerr" 0.05  "minerr" -0.05  "kpgov" 10.0  "kigov" 2.0  "kdgov" 0.0  "tdgov" 1.0  "vmax" 1.0  "vmin" 0.14  "tact" 1.0  "kturb" 1.428  "wfnl" 0.131  "tb" 4.0  "tc" 2.0  "flag" 1.0  "teng" 0.0  "tfload" 3.0  "kpload" 1.3  "kiload" 0.394  "ldref" 1.0  "dm" 0.0  "ropen" 0.1  "rclose" -0.1  "kimw" 0.0  "pmwset" 0.0  "aset" 0.01  "ka" 10.0  "ta" 0.1  "db" 0.0002  "tsa" 2.0  "tsb" 4.5  "rup" 99.0  "rdown" -99.0  "tbd" 0.0  "tcd" 0.0  "ffa" 0.0  "ffb" 0.0  "ffc" 1.0  "dnrate" 0.0002  "dnhi" 0.002  "dnlo" -0.002  "t1" 0.0  "t2" 0.0  "t3" 0.0  "t4" 0.0  "t5" 0.0  "n1" 0.0  "n2" 0.0  "n3" 0.0  "n4" 0.0  "n5" 0.0

#'gpwscc': 62,
#PID governor and turbine. (Represents WECC
#GP governor plus turbine model.)
#p797
gpwscc   1 "1" 22.00 "1 " : #9  1.0  0.0  0.050  0.030  0.010  0.10  0.110  -0.150  1.650  0.0  0.240  1.0  1.290  -1.0  0.50  0.0  0.0  0.0  0.0  0.450  0.0  0.550  0.30  0.650  0.620  0.750 0.80  0.850  0.90  0.950  0.970

#'hyg3': 320,
#PID governor, double derivative governor and
#turbine. (Represents WECC GP governor, WECC
#G2 governor plus turbine model.)
#p814
hyg3     1 "1" 22.00 "1 " : #9  mwcap=60.750 "Pmax" 1.0  "Pmin" 0.0  "Cflag" -1.0  "Rgate" 0.0  "Relec" 0.056250  "Td" 0.10  "Tf" 0.10  "Tp" 0.20  "VELop" 0.0340  "VELcl" -0.0340  "K1" 5.0  "K2" 2.50  "Ki" 0.30  "Kg" 2.0  "Tt" 1.0  "db1" 0.0  "eps" 0.0  "db2" 0.0  "Tw" 3.290  "At" 1.1250  "Dturb" 0.20  "qnl" 0.1110  "H0" 1.0  "Gv1" 0.1530  "Pgv1" 0.140  "Gv2" 0.2030  "Pgv2" 0.1860  "Gv3" 0.5030  "Pgv3" 0.3670  "Gv4" 0.65900  "Pgv4" 0.5340  "Gv5" 0.7470  "Pgv5" 0.6630  "Gv6" 0.8510  "Pgv6" 0.8630

#'hygov': 230,
#Hydro turbine and governor. Represents plants with
#straight-forward penstock configurations and electro-
#hydraulic governors that mimic the
#permanent/temporary droop characteristics of
#traditional dashpot-type hydraulic governors.
#p829
hygov    1 "1" 22.00 "1 " : #9 .05 .5 7 .05 .2 .07 1 0 2 1.1 .5 .1 

#'hygov4': 167,
#Hydro turbine and governor. Represents plants
#with straight-forward penstock configurations
#and hydraulic governors of traditional 'dashpot'
#type.
#p817
hygov4   1 "1" 22.00 "1 " : #9  mwcap=4.60  0.20  0.50  0.0290  -0.0290  1.0  0.0  0.050  0.40  12.0  5.930  1.0  1.0  1.0  0.0  0.0  0.0  0.0  0.230  0.0  0.40  0.270  0.60  0.610  0.70  0.760  0.80  0.870  0.90  0.950  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0

#'hygovr': 25,
#Fourth order lead-lag governor and hydro turbine
#p835
hygovr   1 "1" 22.00 "1 " : #9  mwcap=82.0  1.0  0.0  0.050  0.0160  1.20  0.10  2.40  0.10  0.0  0.0  0.0  0.0  0.050  0.0910  -0.0910  0.80  2.0  1.0  0.0  0.0  0.0  0.0  0.0  0.980  1.0  1.0  0.0  1.0  0.080  0.0  0.0950  0.0140  0.4650  0.3890  0.8160  0.8430  0.8810  0.9020  0.9650  0.9720

#'ieeeg1': 300,
#IEEE steam turbine/governor model (with
#deadband and nonlinear valve gain added) db1
#p848
ieeeg1   1 "1" 22.00 "1 " : #9  mwcap=196.0 "k" 20.833 "t1" 0.2 "t2" 0.0 "t3" 0.20 "uo" 0.40 "uc" -0.40 "pmax" 1.0 "pmin" 0.0 "t4" 0.20 "k1" 0.250 "k2" 0.0 "t5" 2.0 "k3" 0.750 "k4" 0.0 "t6" 0.0 "k5" 0.0 "k6" 0.0 "t7" 0.0 "k7" 0.0 "k8" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 "pgv6" 0.0 

#'ieeeg3': 137,
#IEEE hydro turbine/governor model. Represents
#plants with straightforward penstock configurations
#and hydraulic-dashpot governors. (Optional
#deadband and nonlinear gain added.)
#p851
ieeeg3   1 "1" 22.00 "1 " : #9 mwcap=30  0.100000 0.200000 0.083000 -0.083000   1.3300 0.0 0.050000 0.710000   8.0000   1.6000 1.000000 -1.000000 0.500000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

#'lcfb1': 88,
#Turbine Load Controller model
#p863
lcfb1    1 "1" 22.00 "1 "  : #9  "type" 1.0  "db" 0.0  "emax" 0.10  "fb" 0.0  "kp" 0.0  "ki" 0.05  "fbf" 0.0  "pbf" 1.0  "tpelec" 5.0  "lrmax" 0.025  "pmwset" 0.0  "kdrp" 1.0

#'pidgov': 61,
#Hydro turbine and governor. Represents plants with
#straight forward penstock configurations and "three
#term" electro-hydraulic governors (i.e. Woodard
#electronic)
#p957
pidgov   1 "1" 22.00 "1 "  : #9 mwcap=25.329  "treg" 1.0  "rperm" 0.05  "kp" 0.550  "ki" 0.020  "kd" 0.0  "ta" 0.10  "tb" 2.0  "velmax" 0.010  "velmin" -0.01  "gmax" 1.0  "gmin" 0.0555  "tw" 1.20  "pmax" 1.0  "pmin" 0.0  "dturb" 0.0  "g0" 0.060  "g1" 0.540  "p1" 0.5923  "g2" 0.770  "p2" 0.789  "p3" 0.882  "atw" 1.0  "flag" 1.0

#'tgov1': 25,
#Basic steam turbine and governor
#p1101
tgov1    1 "1" 22.00 "1 "  : #9  0.052  0.1  1.0  0.0  0.0  0.3  0.0

#'wndtge': 33,
#Wind turbine and turbine control model
#for GE wind turbines – Double Fed Asynchronous
#Generator (DFAG) and Full Converter (FC) Models
#p1139
wndtge   1 "1" 22.00 "1 "  : #9 mwcap=63.0 "usize"  1.5 "spdw1"  14.0 "tp" 0.30  "tpc" 0.05 "kpp"  150.0 "kip"  25.0 "kptrq"  3.0 "kitrq" 0.60 "kpc"   3.0 "kic"  30.0  "pimax"  27.0 "pimin" 0.0 "pirat" 10.0 "pwmax" 1.12 "pwmin" 0.04 "pwrat" 0.45 "ht" 4.63  "nmass"  1.0  "hg" 0.0 "ktg" 0.0  "dtg" 0.0 "wbase" 0.0  "tw" 1.0 "apcflg" 0.0 "tpav"  0.15 "pa" 1.0 "pbc" 0.95 "pd" 0.40 "fa" 0.96 "fb" 0.996 "fc" 1.004 "fd" 1.04  "pmax" 1.00 "pmin" 0.20   "kwi"  0. "dbwi" 0.0025 "tlpwi" 1.02 "twowi" 5.5 "urlwi" 0.1 "drlwi" -1.0 "pmxwi" 0.1 "pmnwi"  0.0  "wfflg" 0

#'wndtrb': 1
#Wind turbine control model
#p1145
wndtrb   1 "1" 22.00 "1 "   : #9   0.05   100.0   0.2   0.5  12.0   1.2
